within IndustrialControlSystems.Applications;
package TransferFunctions "Typical transfer functions"
  extends Modelica.Icons.Package;


  annotation (Documentation(
info="
  <HTML>
  <h4>Description</h4>
  <p>
  This sub-package contain a list of trasfer functions that represent a variety of industrial processes.<br>
  </p>
  </HTML>"));
end TransferFunctions;
