within IndustrialControlSystems.UserGuide;
model ReleaseNotes "Release Notes"
  extends Modelica.Icons.Information;
  annotation (Documentation(info="<html>
<h4>Modelica library for Industrial Control Systems</h4>
<p>IndustrialControlSystems is a Modelica library providing a set of control blocks,
with functionality usually found in industrial controllers. Each block has two 
implementations, one continuous-time and one discrete-time.</p>
<p>The first version of the library was presented at the 9th Modelica conference,
held in Munich 3-5 September 2012. The library won the 2nd prize at the Modelica library competition award.</p>
<p>Main authors: Marco Bonvini and Alberto Leva 2010-2012.</p>
<p>Maintenance contributors: Thomas Beutlich, Francesco Casella, Peter Harman, Matthis Thorade, Martin Sjoelund, Dietmar Winkler, Hubertus Tummescheit.</p>

<p><b>Unreleased changes after 2.0.1</b>. Bug fixes that change simulation results for the
configurations listed; regenerate reference results of models that use them.</p>
<ul>
<li><code>Controllers.PD</code>: the controller now implements proportional + derivative action,
<code>CS = Kp*[(SP-PV) + sTd/(1+sTd/N)*(SP-PV)] + Bias</code>, as its name and description state.
Before, it implemented only the scaled filtered derivative <code>Kp*sTd/(1+sTd/N)*(SP-PV)</code>, with
no output for a constant error. <code>CS_start</code> is now the initial output (saturated if
<code>AntiWindup = true</code>); before, it initialised the derivative filter state.
<b>Results of all models using <code>PD</code> change.</b>
(<a href=\"https://github.com/hubertus65/IndustrialControlSystems/issues/4\">#4</a>)</li>
<li><code>Controllers.I</code>, continuous time: with <code>useBIAS = true</code> the integrator ramped at
<code>Bias/eps</code> whenever the output was not saturated, because of an error in the anti-windup term.
Models without bias are not affected. (<a href=\"https://github.com/hubertus65/IndustrialControlSystems/issues/3\">#3</a>)</li>
<li><code>Controllers.P</code>, <code>PI</code>, <code>I</code>: with <code>useGS = true</code> the sampled
versions (<code>Ts &gt; 0</code>) ignored the gain-scheduling inputs and used the parameters; they now use
the scheduled values, read at each sampling instant. A continuous <code>PI</code> with a gain schedule now
starts at <code>CS_start</code>. Models without <code>useGS</code> are not affected.
(<a href=\"https://github.com/hubertus65/IndustrialControlSystems/issues/5\">#5</a>)</li>
<li>Tracking mode (<code>useTS = true</code>, <code>TS = true</code>): all controllers now output
<code>CS = TR</code> (saturated if <code>AntiWindup = true</code>) without adding the bias, as documented.
Before, the continuous <code>PI</code>, <code>I</code> (without anti-windup) and <code>PID</code> (both
versions) added the bias. In <code>I</code> the integrator state follows <code>TR - Bias</code>, so the
return to automatic mode is bumpless. Models without <code>useBIAS</code> are not affected.
(<a href=\"https://github.com/hubertus65/IndustrialControlSystems/issues/6\">#6</a>)</li>
</ul>

<p>Version 2.0.1 Mar. 18, 2026 Made compatible with Modelon Impact by removing a few minor compliance errors. Also fixed name-typos, and updated to MSL 4.1.0.</p>

<p>Version: 2.0.0 Aug 7, 2024: Maintenance release, update to Modelica 4.0.0 Version 2.0.0 is the same as 1.2.0 but it works with MSL 4.0.0. 
Technically speaking it is not backwards compatible with 1.2.0 because it depends on the non-backwards compatible MSL 4.0.0, 
but in practice the conversion script only affects the examples and applications in the library, but it doesn't change the code of the used blocks in the library</p>

<p>Version: 1.1.0 Dec 6, 2019: Maintenance release and update to Modelica 3.2.3</p>
<p>Version: 1.0.0 May 15, 2012: Initial release</p>
</html>"));
end ReleaseNotes;
